---
book: nanovna
chapter: 5
id: 5-17
title: セミリジッドと柔らかいケーブルの位相安定性
tier: 200
source: 自作
board: —
device: V2
---

# 5-17 セミリジッドと柔らかいケーブルの位相安定性

GHz の測定で、校正したあとにケーブルを動かすと **S21 の位相が動く**。柔らかいケーブルは
曲げると芯線と編組の位置が少しずれ、誘電体が押されて、電気長 (信号が通る時間) がわずかに
変わるからだ。**セミリジッド** (外部導体が銅のパイプのケーブル) は形が決まっていて、
動かしても電気長がほとんど変わらない。同じ 30 cm の 2 本を 2.4 GHz で比べる。

| ケーブル | 外部導体 | 誘電体 | 形 |
| --- | --- | --- | --- |
| RG-316 (柔らかい) | 編組 | PTFE (速度係数 0.70 前後) | 自由に曲がる |
| セミリジッド (外径 3.6 mm ほど。UT-141 の名で売られる) | 銅のパイプ | PTFE (同じ) | 曲げは工具で 1 回だけ。曲げたら形が残る |

## この実験で確かめる式

5-11 と同じ。長さ l・速度係数 vf の通り抜けの時間は τ (タウ) = l / (vf × c)、位相の遅れは
φ (ファイ) = 360° × f × τ。電気長が割合 k だけ延びると、位相は **Δφ (デルタ ファイ) = 360° × f × τ × k** だけ余分に遅れる。

ここでは次を**仮定**する (目安。ケーブルの品と曲げ方で大きく違い、それを測るのがこの題):

- 30 cm、vf 0.70 → τ = 1.430 ns。2.4 GHz で φ = 1235.1° (3 周と 155.1°)
- RG-316 を直径 3 cm の筒に 1 回巻くと電気長が **0.1 % 延びる** (k = 0.001) → Δφ = **1.24°**
- セミリジッドは、つないだまま CH0・CH1 側を動かしても **0.01 % 以下** (k ≤ 0.0001) → Δφ ≤ **0.12°**

## 回路図

```circuit
# 回路図 (tommie-fence の circuit フェンス)
title: 図1 CH0-CH1 間に 30 cm のケーブル (RG-316 かセミリジッド)
parts:
  J1: sma 2,2 mirror CH0
  TL1: tline 4,2 7,2 50 l=$\mathrm{TL}_1$
  J2: sma 9,2 CH1
  G1: ground 2,3
  G2: ground 9,3
wires:
  - J1.1 -- 4,2
  - 7,2 -- J2.1
  - J1.2 -- 2,3
  - J2.2 -- 9,3
notes:
  - text 5.5,2.7 center: 30 cm・両端 SMA
```

![回路図](https://tommie-jp.github.io/tommie-circuit-workbook/03-nanovna/05-transmission-lines/circuit/17-phase-stability.svg)

- TL1 は CH0 と CH1 の SMA に**変換を挟まず直に**挿す (U の字に回す)。校正に使った CH0・CH1 の
  ケーブル (使うなら) はテープで机に留め、TL1 だけを動かす

## 掃引の設定

計器は VNA。この題の図は NanoVNA V2 (歴史的な機種) で書いてあり、標準の LiteVNA64 でも同じ手順で測れる (2.4 GHz は H4 の範囲の外)。AD3 とオシロは使わない (S パラメータを見る題)。

この題は実体配線図を付けない — 市販のケーブルを CH0 と CH1 に挿して動かすだけで、組む回路が無い。

| 項目 | 値 |
| --- | --- |
| 範囲 | 2.395 GHz〜2.405 GHz (2.4 GHz を中心に 10 MHz) |
| 点数 | 101 |
| 校正 | SOLT。TL1 を挿す所 (CH0・CH1 の SMA) で |
| 表示 | S21 の位相 (1°/目盛、中心 −156°)。平均化を 4〜8 回 (目安) |

手順: (1) TL1 を U の字に置いて 2.4 GHz の位相を読む → (2) TL1 を動かす (RG-316 は直径 3 cm の
筒に 1 回巻く、セミリジッドは CH1 側を持ってねじらない程度に押す) → (3) 位相を読む →
(4) 元の形に戻して読む。(1) と (4) の差が、戻したときの**再現性**。

まっすぐ (U の字) のときの見えるはずの画面 (理想の模型、損失は見ない)。

```vna
# NanoVNA の画面 (tommie-fence の vna フェンス)
device: v2
sweep: 2.395G-2.405G 101
title: 図2 U の字に置いた 30 cm — 2.4 GHz の位相は −155.14°
dut:
  - line 50 30cm vf 0.70
traces:
  - S21 phase 1deg at -156deg
markers:
  - 2.4G
```

![NanoVNA の画面](https://tommie-jp.github.io/tommie-circuit-workbook/03-nanovna/05-transmission-lines/vna/17-phase-stability-1.svg)

RG-316 を筒に巻いた (電気長が 0.1 % 延びたと仮定)。掃引・尺度・マーカーは図2 と同じ。

```vna
# NanoVNA の画面 (tommie-fence の vna フェンス)
device: v2
sweep: 2.395G-2.405G 101
title: 図3 RG-316 を筒に巻く — 同じ 2.4 GHz で位相が 1.24° 遅れる
dut:
  - line 50 30cm vf 0.6993
traces:
  - S21 phase 1deg at -156deg
markers:
  - 2.4G
```

![NanoVNA の画面](https://tommie-jp.github.io/tommie-circuit-workbook/03-nanovna/05-transmission-lines/vna/17-phase-stability-2.svg)

## 見るべき値

計算値 (上の仮定による)。

| 項目 | U の字 (図2) | RG-316 を巻く (図3) | セミリジッドを押す |
| --- | --- | --- | --- |
| 2.4 GHz の位相 | −155.14° | −156.38° | −155.14° から 0.12° 以内 |
| 差 | — | **−1.24°** | 0.12° 以下 |

- 10 MHz の掃引で位相は 5.1° 傾く (0.51°/MHz、τ = 1.43 ns)。図3 の線は図2 の線を
  **そのまま下へ 1.24° ずらした**形になる。周波数が倍なら差も倍で、6 GHz の LiteVNA64 なら 3.1°
- V2 の S21 の位相の揺れは平均化して 0.1〜0.2° ほど (目安)。**セミリジッドの変化はこの揺れに埋もれ、
  RG-316 の変化ははっきり読める**。読みの揺れは、TL1 に触れずに 3 回測った幅で決めておく
- 戻したとき (手順 4) に RG-316 が元の位相に戻らないことがある (編組が元の位置に戻らない)。
  この戻らなさが、校正をやり直す理由になる
- 振幅 (S21 の Log Mag) の変化は 0.01 dB ほどで、位相のほうがずっと敏感 (5-11 の温度と同じ)

分かること:

- 位相をそろえる測定 (2 本のアンテナの給電、ケーブルの電気長を合わせる、位相で読む 5-15 の
  共振など) では、**校正の面から先のケーブルを動かさない**か、形の決まったケーブルを使う
- 測定器に付けっぱなしにする**校正用のケーブル**は、位相の安定した物 (セミリジッドか、
  位相安定をうたう試験用ケーブル) にする価値がある。柔らかい RG-316 を使うなら、テープで留めて動かさない
- 曲げで位相が動く話は 5-18 (曲げで何が変わるか) で続ける。温度は 5-11

## LTspice での確かめ

`sim/17-phase-stability.cir` で、図の `dut:` の模型を LTspice の AC 解析にかけた (50 Ω (オーム) の電源と 50 Ω の終端、損失の無い T 素子)。理想の模型どうしの比べで、実測ではない。

| 図 | 周波数 | 項目 | 本文の数字 | LTspice | 判定 |
| --- | --- | --- | --- | --- | --- |
| 図2 (vf 0.70) | 2.4 GHz | S21 の位相 | −155.14° | 155.14° (大きさ) | 合う |
| 図3 (vf 0.6993) | 2.4 GHz | S21 の位相 | −156.38° | 156.38° (大きさ) | 合う |
| 図2 | 2.4 GHz | \|S21\| | 0.00 dB | 1.000 (0.00 dB) | 合う |

.meas の ph() は符号を落として返すので、大きさで比べた (符号は遅れなので負)。差 1.24° と、
セミリジッドの 0.12° (k = 0.0001) は Δφ の式の算術。

## 出典

自作。

参考: [Wikipedia "Semi-rigid coaxial cable"](https://en.wikipedia.org/wiki/Semi-rigid_coaxial_cable)、[Wikipedia "Electrical length"](https://en.wikipedia.org/wiki/Electrical_length)
